# 【PRD】壳配置（新增空调冷热源参数）-0302迭代

# 一、修订记录

| 版本号 | 修订人 | 修订日期 | 修订内容 | 涉及章节 |
| --- | --- | --- | --- | --- |
| v1.0 | 张亚丽 | 20260121 | 新增文档 |  |

# 二、功能需求

| **功能模块** | **功能名称** | **功能描述** | **优先级** |
| --- | --- | --- | --- |
| 壳范围配置 | 新增空调冷热源壳参数 | 新增空调冷热源相关壳参数 | 高 |
|  | 参数调整 | 修改运行时间相关的壳配置 |  |

# 三、UX链接

# 四、产品详细设计

## 4.1 分类说明

在一级分类“自动化需求计算条件输入”分类下增加以下分类：

| 二级分类 | 三级分类 | 四级分类 | 参数配置维度 |
| --- | --- | --- | --- |
| 空调冷热源自动计算条件输入 | 供冷台数计算-供冷模式 | 加机条件 | 按中央空调冷热源全系统（ACAI）实例配置<br>要求：监测监控状态（monitoringSurveillanceStatus）= 3 可监可控。 |
|  |  | 间歇供冷加机 |
|  |  | 减机条件 |
|  | 供水温度设定-供冷模式 |  |
|  | 安全运行-供冷模式 |  |
|  | 供回水温差/压差逻辑条件输入-供冷模式 |  |
|  | 泵组供回水温差/压差逻辑条件输入-供冷模式 |  | 按冷热共用水泵控制组（ACPPC）实例配置 |
|  | 开关设定-供热模式 |  | 按中央空调冷热源全系统（ACAI）实例配置<br>要求：监测监控状态（monitoringSurveillanceStatus）= 3 可监可控。 |
|  | 台数计算-供热模式 | 加机条件 |
|  |  | 间歇供热 |
|  |  | 减机条件 |
|  | 安全运行-供热模式 |  |
|  | 供水温度设定-供热模式 |  |
|  | 供回水温差/压差逻辑条件输入-供热模式 |  |
|  | 泵组供回水温差/压差逻辑条件输入-供热模式 |  | 按冷热共用水泵控制组（ACPPC）实例配置 |
|  | 通用工况 | 安全运行 | 按中央空调冷热源全系统（ACAI）实例配置<br>要求：监测监控状态（monitoringSurveillanceStatus）= 3 可监可控。 |
|  |  | 高效运行 |

查询系统下的冷热共用水泵控制组（ACPPC）用到以下关系：

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 央空调冷热源全系统（ACAI） | 冷热共用水泵控制组（ACPPC） |

## 4.2 参数说明

上述分类下的参数说明详见以下表格中：

[请至钉钉文档查看附件《空调冷热源相关壳配置参数.xlsx》](https://alidocs.dingtalk.com/i/nodes/m9bN7RYPWdlG0va6IbxG9GzAWZd1wyK0?iframeQuery=anchorId%3DX02mmj31vq18z4mb3p225v&utm_scene=team_space)

补充一下参数说明：

1.  **参数“主机开启台数限制规则”**
    

*   参考图
    
    ![image.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/8K4nyeZ1bw3xPnLb/img/8c7564e2-d697-4d28-8dfc-a96f0c489fc9.png)
    
*   支持添加多组冷机间隔开启限制规则。
    
*   每组规则需要“选择冷机范围”、配置“最大开启台数”。
    
    *   选择主机范围：
        
        *   可选对象为：系统下的主机对象（地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC）、空气源热泵控制组（ACAHC）），要求主机的监测监控状态（monitoringSurveillanceStatus）= 3 可监可控。
            
                       补充查询关系
            
        *   至少选择两个主机实例。
            
        *   已在其中一组选择过的主机实例，在其他组中进行选择时置灰显示。
            
    *   最大开启台数：下拉单选，可选范围1至已选实例数量减1。
        

**查询用到的关系：**

*   系统下的设备
    

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | MechSubset | 系统下的设备 | Sy2Eq | 中央空调冷热源全系统（ACAI） | 地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC） |

*   系统下的设备组
    

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 中央空调冷热源全系统（ACAI） | 空气源热泵控制组（ACAHC） |

1.  **参数：“是否支持大小机同时开”**
    

*   **参考图**
    

![image.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/8K4nyeZ1bw3xPnLb/img/add94399-458d-4fd1-9113-659f853a03b8.png)

*   下拉单选，可选项为地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC）、空气源热泵控制组（ACAHC）设备类，要求设备类下的设备实例数量>0。
    

**查询用到的关系：**

*   系统下的设备
    

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | MechSubset | 系统下的设备 | Sy2Eq | 中央空调冷热源全系统（ACAI） | 地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC） |

*   系统下的设备组
    

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 中央空调冷热源全系统（ACAI） | 空气源热泵控制组（ACAHC） |

## 4.3 其他关联改动——修改运行时间相关的壳配置

1.  新增分类
    
    在“控制逻辑条件输入”——“冷热源控制逻辑选机条件输入”分类下新增**三级分类“中央空调冷热源全系统”，顺序放在“中央空调供热全系统”后面。**
    
2.  新增参数
    
    **在三级分类“中央空调冷热源全系统”新增参数“冷机与热泵”**。
    
    “冷机与热泵”这个参数的显隐与**已实现的“中央空调供冷全系统”分类下的冷机与热泵的显隐逻辑一致**。
    
    ![image.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/8K4nyeZ1bw3xPnLb/img/8b6a4b46-2703-4cfc-983f-e1e06debbd22.png)
    
3.  修改设备组的取数逻辑
    

![image.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/8K4nyeZ1bw3xPnLb/img/c8066b4e-7776-40c9-a5be-1c0988e6d072.png)

上图中设备组的查询条件需要增加：**央空调冷热源全系统（ACAI）**

| **设备组** | 关联的系统类 |
| --- | --- |
| 冷冻水泵控制组（ACCPC） | 中央空调供冷全系统（ACAC）、**央空调冷热源全系统（ACAI）** |
| 冷却水泵控制组（ACOPC） |
| 冷却塔控制组（ACOTC） |
| 供冷乙二醇泵控制组（ACCGP） |
| 蓄冷热槽控制组（ACCST） |
| 供热水泵控制组（ACHPC） | 中央空调供热全系统（ACAH）、**央空调冷热源全系统（ACAI）** |
| 冷热共用水泵控制组（ACPPC） | 中央空调供冷全系统（ACAC）、中央空调供热全系统（ACAH）、**央空调冷热源全系统（ACAI）** |