# 【PRD】壳配置（新增空调冷源、常规冷源参数）-0302迭代

# 一、修订记录

| 版本号 | 修订人 | 修订日期 | 修订内容 | 涉及章节 |
| --- | --- | --- | --- | --- |
| 0302 | 张亚丽 | 20260309 | 新增文档 |  |

# 二、功能需求

| **功能模块** | **功能名称** | **功能描述** | **优先级** |
| --- | --- | --- | --- |
| 壳范围配置 | 补充空调冷源壳参数 | 补充增加空调冷源的壳参数 | 高 |
|  | 补充常规冷源壳参数 | 补充增加常规冷源的壳参数 | 高 |
|  | 新增空间类参数 | 新增提前开关时长相关的壳参数 | 高 |
|  | 参数调整 | 修改运行时间相关的壳配置 | 高 |

# 三、UX链接

# 四、产品详细设计

## 4.1 补充空调冷源壳参数

### 4.1.1 新增频率约束条件

1.  新增分类
    
    在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”分类下新增三级分类"控制组频率约束"。
    
    在三级分类下新增四级分类"冷冻水泵控制组（一次泵组）"、"冷冻水泵控制组（二次泵组）"、"冷却水泵控制组"、”冷却塔控制组“
    
2.  新增参数
    

【"冷冻水泵控制组（一次泵组）"分类下的参数】

按照“冷冻水泵控制组（ACCPC）”**实例**配置，要求实例的管网使用类型（netUseType）= 1 一次一级泵或=2 一次二级泵。  

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

| 频率设定命令 | freqSetCtrl |
| --- | --- |

【"冷冻水泵控制组（二次泵组）"分类下的参数】

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

按照“冷冻水泵控制组（ACCPC）”**实例**配置，要求实例的管网使用类型（netUseType）= 3 二次一级泵或=4 二次二级泵。  

 【"冷却水泵控制组"分类下的参数】

按照“冷却水泵控制组（ACOPC）”**实例**配置

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

【"冷却塔控制组"分类下的参数】

按照”冷却塔控制组（ACOTC）“**实例**配置

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

以上对象查询用到的关系：

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 中央空调供冷全系统（ACAC） |  |

### 4.1.2 新增室外湿球温度配置

1.  新增分类
    

在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”分类下新增三级分类"室外湿球温度配置"。

2.  新增参数
    

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 室外湿球温度<br>**必填** | 22℃-26℃ | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

UX截图：

![ae6910ff43d0b34ee9575463f4cc90d7.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/4EZlweZ438zXzqxA/img/bb79cead-78e9-4f46-88f4-e8e960687611.png)

需要推送给波哥

### 4.1.3 新增供冷工况相关参数

在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“供冷工况”——“加机逻辑”分类下**新增参数**：

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 判断空间数量占比过低的持续时长<br>**必填** | 60min | 输入范围：5的倍数，范围（0-1440） | 无 |

在“自动化需求计算条件输入”——“空调冷源自动化需求计算的条件输入”——“供冷工况”——“减机前置条件”分类下**新增参数**：

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 多冷机按综合负载率减机阈值<br>**必填** | 65% | 支持输入整数，范围：（0-100） | 无 |
| 多冷机按综合负载率减机持续时长<br>**必填** | 30min | 输入范围：5的倍数，范围（0-1440） | 无 |
| 无负载率主机减机加权平均差值M<br>**必填** | \-1 | 支持输入整数，范围：（-10-10） | 无 |
| 免费冷额定冷量与开启冷机额定冷量偏差<br>**必填** | 50% | 支持输入整数，范围：（0-100） | 无 |

### 4.1.4 新增免费冷工况相关参数

在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“免费冷工况”——“免费冷开启”分类下**新增参数**：

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 免费冷开状态持续时长<br>**必填** | 15min | 输入范围：5的倍数，范围（0-1440） | 无 |

### 4.1.5 新增安全运行相关参数

在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“通用工况”——“安全运行”分类下**新增****参数**：

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 冷机间隔开启限制规则<br>**必填** | 无 | 详细描述见下文说明 | 无 |
| 屏蔽所有控制指令<br>**必填** | 不屏蔽 | 可选择屏蔽、不屏蔽 | 无 |
| 屏蔽台数整定逻辑<br>**必填** | 不屏蔽 | 可选择屏蔽、不屏蔽 | 无 |

针对“冷机间隔开启限制规则”参数的详细说明如下：

*   支持添加多组冷机间隔开启限制规则。
    
*   每组规则需要“选择冷机范围”、配置“间隔时间”。
    
    *   选择冷机范围：
        
        *   可选对象为：系统下的冷机对象（离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC）、空气源热泵控制组（ACAHC）），要求离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC）的监测监控状态（monitoringSurveillanceStatus）= 3 可监可控。
            
        *   至少选择两个冷机实例。
            
        *   已在其中一组选择过的冷机实例，在其他组中进行选择时置灰显示。
            
    *   间隔时间：支持输入整数，输入范围0-15，单位min，不要求是5的倍数。
        
*   查询对象用到的关系：
    
    *   系统下的设备组
        
        | 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
        | --- | --- | --- | --- | --- | --- |
        | 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 中央空调供冷全系统（ACAC） | 空气源热泵控制组（ACAHC） |
        
    *   系统下的设备
        
    
    | 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
    | --- | --- | --- | --- | --- | --- |
    | 组合从属关系 | MechSubset | 系统下的设备 | Sy2Eq | 中央空调供冷全系统（ACAC） | 离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC） |
    
*   参数展示样式参考下图：
    

![image.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/4EZlweZ438zXzqxA/img/3cb2fb3b-ddac-474c-a12c-962b1d4f3133.png)

### 4.1.6 新增冷机出水温度相关参数

在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“冷机出水温度设定逻辑条件输入（针对单个冷站）”分类下**新增参数**：

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 冷冻水出水温度调节幅度<br>**必填** | 1℃ | 支持输入一位小数，范围：（0-99） | 无 |
| 串联冷机主对象出水温度调整幅度<br>**必填** | 0.5℃ | 支持输入一位小数，范围：（0-99） | 无 |

### 4.1.7 新增泵组相关参数

在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“泵组供回水温差/压差逻辑条件输入”分类下**新增参数**：

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 间歇供冷-支管供水温度上限<br>**必填** | 15℃ | 支持输入一位小数，范围：（0-99） | 无 |
| 间歇供冷-支管供水温差超上限容忍时长<br>**必填** | 30min | 输入范围：5的倍数，范围（0-1440） | 无 |

## 4.2 补充常规冷源壳参数

### 4.2.1 新增频率约束条件

1.  新增分类
    
    在“自动化需求计算条件输入”——“冷站自动化需求计算的条件输入”分类下新增三级分类"控制组频率约束"。
    
    在三级分类下新增四级分类"冷冻水泵控制组（一次泵组）"、"冷冻水泵控制组（二次泵组）"、"冷却水泵控制组"、”冷却塔控制组“
    
2.  新增参数
    

【"冷冻水泵控制组（一次泵组）"分类下的参数】

按照“冷冻水泵控制组（ACCPC）”**实例**配置，要求实例的管网使用类型（netUseType）= 1 一次一级泵或=2 一次二级泵。  

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

【"冷冻水泵控制组（二次泵组）"分类下的参数】

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

按照“冷冻水泵控制组（ACCPC）”**实例**配置，要求实例的管网使用类型（netUseType）= 3 二次一级泵或=4 二次二级泵。  

 【"冷却水泵控制组"分类下的参数】

按照“冷却水泵控制组（ACOPC）”**实例**配置

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

【"冷却塔控制组"分类下的参数】

按照”冷却塔控制组（ACOTC）“**实例**配置

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 频率调节范围<br>**必填** | 35Hz-40Hz | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

以上对象查询用到的关系：

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 中央供冷系统（ACCC） |  |

### 4.2.2 新增室外湿球温度配置

1.  新增分类
    

在“自动化需求计算条件输入”——“冷站自动需求计算的条件输入”分类下新增三级分类"室外湿球温度配置"。

2.  新增参数
    

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 室外湿球温度<br>**必填** | 22℃-26℃ | 支持输入一位小数，输入范围：（0-99），上限≥下限 | 无 |

### 4.2.3 新增安全运行相关参数

在“自动化需求计算条件输入”——“冷站自动需求计算的条件输入”——“加减机逻辑条件输入”分类下**新增参数**：

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 冷机间隔开启限制规则<br>**必填** | 无 | 详细描述见下文说明 | 无 |
| 屏蔽所有控制指令<br>**必填** | 不屏蔽 | 可选择屏蔽、不屏蔽 | 无 |
| 屏蔽台数整定逻辑<br>**必填** | 不屏蔽 | 可选择屏蔽、不屏蔽 | 无 |

针对“冷机间隔开启限制规则”参数的详细说明如下：

*   支持添加多组冷机间隔开启限制规则。
    
*   每组规则需要“选择冷机范围”、配置“间隔时间”。
    
    *   选择冷机范围：
        
        *   可选对象为：系统下的冷机对象（离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC）、空气源热泵控制组（ACAHC）），要求离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC）的监测监控状态（monitoringSurveillanceStatus）= 3 可监可控。
            
        *   至少选择两个冷机实例。
            
        *   已在其中一组选择过的冷机实例，在其他组中进行选择时置灰显示。
            
    *   间隔时间：支持输入整数，输入范围0-15，单位min，不要求是5的倍数。
        
*   查询对象用到的关系：
    
    *   系统下的设备组
        
        | 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
        | --- | --- | --- | --- | --- | --- |
        | 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 中央供冷系统（ACCC） | 空气源热泵控制组（ACAHC） |
        
    *   系统下的设备
        

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | MechSubset | 系统下的设备 | Sy2Eq | 中央供冷系统（ACCC） | 离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、地源热泵（ACCCGH）、水源热泵（ACCCWH）、吸收式冷水机组（ACCCAC） |

## 4.3 补充空间壳参数

1.  新增分类
    
    在“自动化需求计算条件输入”——“空间品质判断及需求跃变计算的条件输入”分类下新增**三级分类“提前开关时长”。**
    
2.  新增参数
    

在三级分类“提前开关时长”下**新增参数：**

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 供冷时段降温系数（计算供冷提前开启时长）<br>**必填** | 30min | 输入范围：5的倍数，范围（0-1440） | 无 |
| 供冷时段升温系数（计算供冷提前关闭时长）<br>**必填** | 45min | 输入范围：5的倍数，范围（0-1440） | 无 |
| 供热时段升温系数（计算供热提前开启时长）<br>**必填** | 30min | 输入范围：5的倍数，范围（0-1440） | 无 |
| 供热时段降温系数（计算供热提前关闭时长）<br>**必填** | 45min | 输入范围：5的倍数，范围（0-1440） | 无 |

# 五、待办

*   [ ] 补充查询对象用到的关系
    

答复：已补充在4.1.4、4.2.3章节