# 【PRD】壳配置（新增空调冷源参数）-0402迭代

# 一、修订记录

| 版本号 | 修订人 | 修订日期 | 修订内容 | 涉及章节 |
| --- | --- | --- | --- | --- |
| 26.0402 | 张亚丽 | 20260412 | 新增文档 |  |

# 二、功能需求

| **功能模块** | **功能名称** | **功能描述** | **优先级** |
| --- | --- | --- | --- |
| 壳范围配置 | 新增空调冷源壳参数 | 补充空调冷源缺失的几个壳参数 | 高 |

# 三、UX链接

# 四、产品详细设计

1.  在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“供冷工况”——“减机前置条件”分类下**新增参数**：“加权平均温度差值M”
    
    | **参数名称** | **默认值** | **输入范围限制** | **注释** |
    | --- | --- | --- | --- |
    | 加权平均温度差值M<br>**必填** | 1℃ | 支持输入一位小数，范围：（-10-10） | 无 |
    
2.  在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“通用工况”——“安全运行”分类下**新增参数**：“流量需求配置”
    

*   UX图
    
    ![image.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/J9LnW6jAo8yoMlvD/img/14b709f0-33d5-46ee-bc8c-6b6a134e6ecf.png)
    
*   支持添加多组流量需求配置。
    
*   每组配置中需要“选择冷机/换热器范围”、配置“冷冻侧流量系数”、“冷却侧流量系数”、“冷却塔散热系数”。
    
    *   选择冷机/换热器范围：
        
        *   可选对象为：系统下的离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、吸收式冷水机组（ACCCAC）地源热泵（ACCCGH）、水源热泵（ACCCWH）、空气源热泵控制组（ACAHC））、换热器（ACGEHE），要求这些对象的监测监控状态（monitoringSurveillanceStatus）= 3 可监可控。
            
        *   至少选择1个对象实例。
            
        *   已在其中一组选择过的对象实例，在其他组中进行选择时置灰显示。
            
    *   “冷冻侧流量系数”、“冷却侧流量系数”、“冷却塔散热系数”：支持输入两位小数，范围：（0-10）
        
    *   参数无默认值，非必填。
        
    *   **查询用到的关系：**
        
        *   系统下的设备
            

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | MechSubset | 系统下的设备 | Sy2Eq | 中央空调供冷全系统（ACAC） | 离心式冷水机组（ACCCCC）、螺杆式冷水机组（ACCCSC）、吸收式冷水机组（ACCCAC）地源热泵（ACCCGH）、水源热泵（ACCCWH）、换热器（ACGEHE） |

*   系统下的设备组
    

| 图类型名称 | 图类型编码 | 边类型名称 | 边类型编码 | 主对象 | 从对象 |
| --- | --- | --- | --- | --- | --- |
| 组合从属关系 | CombineSubset | 系统下的设备组 | Sy2Eg | 中央空调供冷全系统（ACAC） | 空气源热泵控制组（ACAHC） |

备注：参数数值发生变化且不为空时，需要在边缘端通过调取接口推送至BDTP。

curl --location '[++https://dev-tyxn.meosedge.com/dtp-twin-server-edge/twc/conf/saveList?groupCode=TYXN&projectId=Pj9909990007++](https://dev-tyxn.meosedge.com/dtp-twin-server-edge/twc/conf/saveList?groupCode=TYXN&amp;projectId=Pj9909990007)' \

![image.png](https://alidocs.oss-cn-zhangjiakou.aliyuncs.com/res/4EZlweZ438zXzqxA/img/abc8585e-d1ab-4e03-9698-d95a21bc2a2f.png)

传参按照图中示意：传入

*   objectId【需传入选择的冷机ID】
    
*   paramCode【控制侧的在用Code编码——“冷冻侧流量系数（Code编码：chillFlowFactor）”、“冷却侧流量系数（Code编码：coolingFlowFactor）”、“冷却塔散热系数（Code编码：towerFlowFactor）”】
    
*   paramValue
    
*   paramLabel（可选）
    

1.  在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“供回水温差/压差逻辑条件输入”分类下**新增参数**：“供回水温差调整幅度配置”
    
    | **参数名称** | **默认值** | **输入范围限制** | **注释** |
    | --- | --- | --- | --- |
    | 供回水温差调整幅度配置<br>**必填** | 1℃ | 支持输入一位小数，范围：（0-99） | 无 |
    
2.  在“自动化需求计算条件输入”——“空调冷源自动需求计算的条件输入”——“泵组供回水温差/压差逻辑条件输入”分类下新增参数：“供回水温差调整幅度配置”
    

| **参数名称** | **默认值** | **输入范围限制** | **注释** |
| --- | --- | --- | --- |
| 供回水温差调整幅度配置<br>**必填** | 1℃ | 支持输入一位小数，范围：（0-99） | 无 |